<!DOCTYPE html>
<html lang="en-US">
  <head>
    <meta charset="UTF-8">
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta name="viewport" content="width=device-width, initial-scale=1">

    <meta name="description" content="Nick Santoso's personal website showcasing experience and projects.">
    <meta name="author" content="Nick Santoso">
    <link rel="stylesheet" href="/assets/css/style.css">
    <!--[if lt IE 9]>
    <script src="https://cdnjs.cloudflare.com/ajax/libs/html5shiv/3.7.3/html5shiv.min.js"></script>
    <![endif]-->

  </head>
  <strongody>
    <div class="wrapper">
      <header>
        <h1><a href="/">Nick's Corner</a></h1>

        <img src="/assets/img/Nick Santoso (1).jpg" alt="Logo" style="width: 210px; height: auto;">
        <p> Biomedical Engineering Student | Medical Devices & Bionic Prosthesis Enthusiast </p>

        <p class="view">
            <span>
              <a href="https://www.linkedin.com/in/nicholas-c-santoso" target="_blank">
                <img src="/assets/img/LinkedIn_logo_initials.png" alt="LinkedIn" style="width: 30px; height: 30px; margin-right: 15px;">
              </a>
            </span>
            <span>
              <a href="https://github.com/Fettuccinifelix" target="_blank">
                <img src="/assets/img/github-color-svgrepo-com.svg" alt="GitHub" style="width: 30px; height: 30px; margin-right: 15px;">
              </a>
            </span>
            <span>
              <a href="mailto:santoso6@student.ubc.ca">
                <img src="/assets/img/gmail-envelope-svgrepo-com.svg" alt="Email" style="width: 30px; height: 30px; margin-right: 15px;">
              </a>
            </span>
          </p>

      </header>
      <section>
        <h1>Battery Management System</h1>
                <h2>Background and Overview</h2>
        <p>UBC Bionics is an undergraduate design team focused on developing innovative solutions to enhance or replace human physiological functions. As of this page's creation, the team is working on two major projects: GRASP, a myoelectric prosthetic arm for transradial amputees, and NERV, a brain-computer interface enabling computer interaction for quadriplegics using electroencephalography. Additionally, UBC Bionics plans to participate in Cybathelon's ARM race, which is a timed-trial style race where pilots attempt to carry out various day-to-day tasks using their team's bionic prosthesis, and thus some design decisions are based off of competition requirements. This page outlines the development process of the battery management system (BMS) for the GRASP project. The BMS is designed to protect the battery from charging faults such as overcharging and overdischarging, to optimize battery health, and to safeguard peripheral electronics from over-voltage and over-current conditions, ensuring the reliable operation of GRASP. 
        </p>

        <div style="display: flex; justify-content: center; align-items: center;">
            <img id="teamimg" img src="/assets/img/BMS/D94A7703.jpg" alt="The team!" style="width: 90%; height: auto;"> 
          </div>

          <p class="center"> Img 1: A picture of some of the team</p>

          

          <div style="display: flex; justify-content: center; align-items: center;">
            <img id="armimg" img src="/assets/img/BMS/D94A7693.jpg" alt="The arm" style="width: 90%; height: auto;"> 
          </div>
  
          <p class="center"> Img 2: A picture of the arm</p>
  
          <!-- The Modal -->
          <div id="myModal" class="modal">
            <span class="close">&times;</span>
            <img class="modal-content" id="img01">
            <div id="caption"></div>
          </div>
  

  <p> The BMS was my first project with UBC Bionics. During its development, I gained hands-on experience with <em>soldering</em> (both SMD and through-hole), <em>component selection</em>>, and, most notably, <em>PCB design in Altium</em>, as this was my first complete PCB design and manufacturing endeavor. Here, I aim to share some of the lessons learned and the many challenges I faced throughout this project. </p>

<p>Before moving on, I would like to extend a special thanks to Justin The for being an amazing project partner and doing a lot of research on BMS systems to help catch me up to speed.</p>

<h2> 1.0 BMS Summary </h2>
<p>In general, a BMS is fairly self-explainatory in that it is a system used to manage the battery cell(s) of a greater electronic system, and in essence the BMS must be both safe (provide battery protection) and reliable (be able to manage capacity). To better paint a picture of a BMS, it should include:
    </p>
    <ul>
        <li>Cell balancing -- to make sure all cells have the same voltage and prevent unwanted overdischarge.</li>
        <li>Overcurrent protection -- to protect the battery against excessive charge or discharge currents</li>
        <li>Temperature sensing -- to monitor the temperature of the board and prevent thermal runaway -> fire</li>
        <li>Overcharge protection -- to prevent the battery from being overcharged which can lead to the afforementioned fire as well as battery degradation</li>
        <li>Overdischarge protection -- to prevent the battery from being discharged below a certain safe level to preserve the battery for prolonged use        </li>
      </ul>
<h3>1.1 Initial iteration</h3>
<p>With these general features defined, we then moved into generally designing the system itself, defining the input and output data of our BMS, but still keeping the system itself as a black box. The system would take in various inputs, such as pack voltage, temperature readings, and the current flowing into or out of the battery pack. It would monitor both the voltage of each individual battery and the overall pack voltage, while measuring current using a shunt resistor or a Hall effect sensor. If an unsafe or undesirable state was detected, a master disconnect feature would terminate charging to ensure safety. The system could also communicate with an external controller, like a Raspberry Pi, to regulate the load more effectively. Outputs of the system would include the State of Charge (SOC), providing an accurate estimation of the remaining battery charge, and the State of Health (SOH), indicating the current capacity compared to the original and showing the degradation over time. Additionally, the system would report any faults or status conditions to maintain safe operation.
</p>
<div style="display: flex; justify-content: center; align-items: center;">
    <img id="diagram" img src="/assets/img/BMS/image20.png" alt="BMS Sketch" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 3: Rough BMS sketch</p>


<h2>2.0 System Specifications</h2>
<table>
    <tbody>
      <tr>
        <th align="center">Property</th>
        <th align="center">Design Requirement</th>
        <th align="center">Justification</th>
      </tr>
      <tr>
        <td>Performance - Battery State</td>
        <td>Device shall deliver updates on the status of each of the LiPo batteries at least every 1 minute</td>
        <td>CYBATHLON TecCheck 5.6.1 : CYBATHLON TecCheck requires that the battery state is displayed always when the battery is ON or charging. Status updates of the battery include, but not limited to:
        <ul>
            <li>Battery percentage/Time to Empty (TTE)</li>
            <li>State of charge (SOC)</li>
            <li>State of health (SOH)</li>
            <li>State of charge (SOC)</li>
            <li>Temperature</li>
            <li>Measured voltage per cell</li>
            <li>Power consumption</li> 
          </ul>
          Status updates every 1 minute allows operators to disconnect power from the batteries to avoid severe damage to the batteries.
        </td>
      </tr>
      <tr>
        <td>Performance - Battery Charge Time</td>
        <td>Device shall reach fully charged from empty state within at most 7 hours</td>
        <td>Mean sleep duration for adults is between 7-9 hours . Device can be charged while the user is asleep.</td>
      </tr>
      <tr>
        <td>Performance - Battery Life</td>
        <td>Device shall have a minimum battery life of 80 minutes (1 hour 20 minutes)</td>
        <td>Maximum time allocated per CYBATHLON Task is 8 minutes . There are a total of 8 tasks in the competition. Time needed = 8 minutes * 8 tasks * 1.25 (headroom for set up/idle time) = 80 minutes. Realistically, tasks will be broken up to different days but good to overdesign battery life since setup time/idle time between tasks will take a while.
        </td>
      </tr>
      <tr>
        <td>Safety - Emergency Stop</td>
        <td>Device shall have an easily accessible emergency release/stop to cease power from the batteries</td>
        <td>CYBATHLON TecCheck 5.5.2 :  “Emergency stops can be easily reached by the pilot, and by a person that is monitoring the device during its application; if not reachable by a person in the vicinity, then there must be a second emergency stop that can be reached easily.”</td>
      </tr>
      <tr>
        <td>Safety - Batteries</td>
        <td>Device shall protect battery from single fault conditions (overdischarge, overcurrent, overcharge)</td>
        <td>IEC-60601-1:15.4.3.5 ; Device should protect the battery from single fault conditions to prevent thermal runaway conditions (fire), protecting the user from any first/second/third degree burns. </td>
      </tr>
      <tr>
        <td>Safety - Excessive Temperatures</td>
        <td>Device surface touching patient must not exceed a temperature of 41℃</td>
        <td>IEC-60601-1:11.1.2.2 ; Applied parts that are not intended to supply heat below a surface temperature of 41℃ do not require justification.</td>
      </tr>
      <tr>
        <td>Safety - ESD Protection</td>
        <td>Device shall withstand +2kV, 
  +4kV, and +8kV electrostatic discharges </td>
        <td>CYBATHLON TecCheck 5.4.7 , IEC-6100-4-2 : Sufficient electrostatic discharge (ESD) protection to sustain level 1, 2, and 3 Contact & Air Gap voltages. IEC-60601-1-2 (for medical devices) outlines that the device must sustain 2kV, 4kV, 8kV air gap and contact discharges.
  </td>
      </tr>
      <tr>
        <td>Safety - EMI</td>
        <td>Device shall withstand external EMI or avoid an unsafe state caused by external EMI</td>
        <td>CYBATHLON TecCheck 5.4.8 , IEC-60601-1-2 : “Hazards like loss of safety function due to external EMI or an unsafe device state induced by external EMI are prevented.”</td>
      </tr><tr>
        <td>Technical - Mechanical Dimensions (Master)</td>
        <td>Device shall fit within a cylinder of 2.5 inches (diameter) x 4 inches (height)</td>
        <td>(Master Board only) Constraints from Mech team, board must fit within a cylinder of 2.5inches in diameter and 4 inches in height corresponding to the forearm of GRASP.</td>
      </tr>
      <tr>
        <td>Technical - 
  Mechanical Dimensions
  (Slave)</td>
        <td>Device shall fit within a rectangular container of  6 cm (W) x 10 cm (L) x 4 cm (H) </td>
        <td>(Slave Board only) Constraints from Mech team, slave board is intended to be mounted on the shoulder with the batteries, to which the container dimensions depend on the batteries’ dimensions.</td>
      </tr>
      <tr>
        <td>Technical - Weigh</td>
        <td>Device weight, including all parts, shall be under 20 kg</td>
        <td>IEC-60601-1:9.4.4 ; Portable devices over 20 kg shall be provided with suitable handling devices or accompanying documents on where it can be lifted safely. <br /><br />
  Generally, wearable devices should not exceed 10% of the body weight which falls around 15-20 pounds for the average male. However, 15-20 pounds on a singular shoulder still sounds extreme so the comfortable weight falls way under, and changes for varying heights and weights. 
  </td>
      </tr>
      
     
    </tbody>
  </table>

  <h2>3.0 Initial Iteration</h2>
  <p>Version 1 of the Battery Management System (BMS) involves the use of a Master-Slave topology to connect the batteries to the rest of the GRASP system. Version 1 of the BMS uses 2 boards, the first of which is the master board mounted inside the forearm compartment. The master board contains an STM32 microcontroller to communicate with our slave board, as well as several buck converters to step down the pack voltage to an acceptable level for each electrical subsystem within GRASP. My partner Justin worked on this board. </p>
  
  <p>The other board used for this BMS is the slave board, mounted in a shoulder housing. The main features of the slave board include over fault protection (ex: overcharge, overdischarge), charge balancing, and fuel gauging (State of Charge (SOC) and State of Health (SOH) tracking). These features are carried out by a BQ7791502 battery protection IC as well as a BQ34110 fuel gauge IC both from Texas Instruments. I worked on this board, and most of this page will be discussing the details around it</p>
<p></p>
  <div style="display: flex; justify-content: center; align-items: center;">
    <img id="architecture" img src="/assets/img/BMS/bms-Page-2.drawio.png" alt="BMS architecture" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 4: BMS architecture</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("architecture");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>


<div style="display: flex; justify-content: center; align-items: center;">
    <img id="old" img src="/assets/img/BMS/IMG_0864.jpg" alt="old board" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 5: The initial iteration of the slave board</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("old");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>

<h3>Battery Protection (BQ77915)</h3>
<p>The battery protection feature of this BMS stems from the use of a BQ7791502 protection IC to prevent the batteries from various over faults. 
</p>

<p>The BQ77915 is a low-power battery management system (BMS) IC designed to provide a comprehensive suite of voltage, current, temperature protections and smart cell balancing for battery packs without the use of a microcontroller. The BQ77915 IC provides pack protection through integrated CHG and DSG low-side NMOS FET drivers. The IC is also capable of providing passive cell balancing through integrated FETs for cell balancing currents up to 50 mA. Specifically, the BQ77915 protects against the following: overvoltage, undervoltage, overcurrent charge, overcurrent discharge, short circuit discharge, and over/under-temperature while charging and discharging.
</p>

<div style="display: flex; justify-content: center; align-items: center;">
    <img id="protection" img src="/assets/img/BMS/protsch.jpg" alt="protection schematic" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 6: Protection circuit schematic</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("protection");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>


<div style="display: flex; justify-content: center; align-items: center;">
    <img id="all" img src="/assets/img/BMS/protalllayer.JPG" alt="All layers" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 7: Protection board PCB layout</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("all");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>

<div style="display: flex; justify-content: center; align-items: center;">
    <img id="3d" img src="/assets/img/BMS/prot3d.JPG" alt="3D img of board" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 8: 3D render of protection PCB </p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("3d");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>



<h3>Fuel Gauging (BQ34110)</h3>
<p>The Slave Board of the BMS is responsible for tracking both the state of charge (SOC) and state of health (SOH), primarily through the integrated BQ34110 battery gas gauge. This gauge communicates with the Master Board via the I2C protocol.
</p>

<p>The BQ34110 gas gauge leverages Compensated End-of-Discharge Voltage (CEDV) technology to accurately predict battery capacity and performance metrics. It can be queried by a host processor to provide critical cell data, including remaining capacity, full charge capacity, and average current. To monitor battery health, the device's End of Service feature conducts periodic Learning Phases, which involve a controlled discharge of around 1% capacity, alerting the system when the battery nears the end of its usable service life.
</p>

<p>Battery current is measured by monitoring the voltage across a series resistor, which is placed in line with the battery pack. This resistor creates a small voltage drop proportional to the current flowing through it. The BQ34110 integrates two ADCs: one dedicated to current measurement and the other for additional parameters such as temperature and voltage. By detecting this voltage drop, the BQ34110 accurately calculates the current flowing into or out of the battery, providing essential data for estimating the State of Charge (SOC). SOC estimation is critical for determining the battery's remaining capacity, as it depends on the cumulative charge or discharge over time.
</p>

<p>Communication with the BQ34110 is handled via an I2C interface, through which commands read from and write to the device’s control registers and data flash memory. Cell data is stored in non-volatile flash memory, and accessing specific data requires knowledge of the relevant data flash subclass and offset. Additionally, the BQ34110 provides 32 bytes of user-programmable data flash memory for customizable data storage.
</p>
<p> </p>

<div style="display: flex; justify-content: center; align-items: center;">
    <img id="FG" img src="/assets/img/BMS/FGsch2.jpg" alt="Fuel gauge schematic" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 9: Fuel gauge circuit schematic</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("FG");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>


<div style="display: flex; justify-content: center; align-items: center;">
    <img id="all FG" img src="/assets/img/BMS/FGalllayer.JPG" alt="All layers FG" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 10: Fuel gauge board PCB layout</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("all FG");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>

<div style="display: flex; justify-content: center; align-items: center;">
    <img id="3d FG" img src="/assets/img/BMS/FG3d.JPG" alt="3D img of FG board" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 11: 3D render of fuel gauge PCB</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("3d FG");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>

<h2> Technical Specifications</h2>
<h3>Battery protection (/cell)</h3>
<ul>
    <li>OV threshold (mV): 4200; Hysteresis (mV): 200</li>
    <li>UV threshold (mV): 2900; Hysteresis (mV): 400</li>
    <li>OW threshold (nA): 100</li>
    <li>OCD threshold (mV): 70</li>
    <li>SCD threshold (mV): 120</li>
    <li>OCC threshold (mV): 70</li>
    <li>OTC temperature (degC): 45; OTD temperature (degC): 65; UTD temperature (degC): -10; UTC temperature (degC): 0</li>
    <li>Cell balancing V_start (V): 3.8</li>
  </ul>
<h3>General</h3>
<ul>
    <li>number of series cells: 4</li>
    <li>V_in (max): 25 V</li>
    <li>Overvoltage threshold: 4.2V</li>
    <li>Undervoltage (overdischarge) threshold: 2.9V</li>
  </ul>

  <h3>3.1 Lessons Learned</h3>
  <p>So with our first iterations of boards, we both ran into our own issues. However as I mainly worked on the slave, I can only speak in terms of the slave board. When testing it out, I realized I made a pretty big mistake in laying out the board. I realized, a little too late, that I had been accidentally shorting the CHG and DSG MOSFETs by placing vias in series before and after the FETs connected to a ground plane, this allowed current to just flow through the ground plane bypassing the MOSFETs regardless of whether or not there was a fault. This was a careless mistake, as I had the GND symbols on the circuits for both ICs referring to the same net. 
</p>

<p>To resolve this, I separated the circuits for both ICs into 2 PCBs to essentially make sure that I didn't repeat that mistake, and to test each circuit separately. I also had multiple people review my new boards such that the layout and schematic made sense and were similar enough to their reference. This resulted in the following boards. If I had the time, I would create another iteration where I remerged the 2 circuits into a single board. Addtionally, I would revamp the slave board such that we could use a programmable IC to change cell voltage thresholds to make the system more usable with different batteries, as well as find an IC which performs protection and fuel gauging to further decrease the BMS in size. However, I will leave future work to whomever is working on the BMS this year.
</p>

<div style="display: flex; justify-content: center; align-items: center;">
    <img id="new" img src="/assets/img/BMS/IMG_0863.jpg" alt="new boards" style="width: 90%; height: auto; cursor: pointer;"> 
  </div>

  <p class="center"> Img 12: 2nd iteration of BMS boards</p>

  <script>
    // Get the modal
    var modal = document.getElementById("myModal");
  
    // Get the image and insert it inside the modal - use its "alt" text as a caption
    var img = document.getElementById("new");
    var modalImg = document.getElementById("img01");
    var captionText = document.getElementById("caption");
    
    img.onclick = function() {
      modal.style.display = "block";
      modalImg.src = this.src;
      captionText.innerHTML = this.alt;
    }
    
    // Get the <span> element that closes the modal
    var span = document.getElementsByClassName("close")[0];
  
    // When the user clicks on <span> (x), close the modal
    span.onclick = function() { 
      modal.style.display = "none";
    }
  
    // Close the modal if clicking outside of the image
    modal.onclick = function(event) {
      if (event.target === modal) {
        modal.style.display = "none";
      }
    }
  </script>

      </section>
      <footer>
        <p>This project is maintained by Nick Santoso</p>
       
        <p><small>Hosted on GitHub Pages &mdash; Theme by <a href="https://github.com/orderedlist">orderedlist</a></small></p>
      </footer>
    </div>
    <script src="/assets/js/scale.fix.js"></script>
    
  </strongody>
</html>
